# A123 Systems Battery Storage Images

This directory contains battery storage solution images from A123 Systems for use in the platform.

## Directory Structure

- `ci/` - Commercial & Industrial battery storage solutions
- `utility/` - Utility-scale battery storage solutions
- Root directory - Overview and category images

## Images Inventory

### Commercial & Industrial (C&I)

#### A-Power I 800 Liquid-Cooled Container
- **File**: `ci/a-power-i-800-container.jpg`
- **Capacity**: 835.99 kWh
- **Configuration**: 2×1P416S
- **Chemistry**: LFP (Lithium Iron Phosphate)
- **Voltage**: 1331.2V (nominal), 1040V to 1497.6V (system)
- **Dimensions**: 1492mm × 2438mm × 2896mm
- **Weight**: ≈8t
- **Key Features**:
  - Ultimate safety performance with 3-level fire protection
  - Intelligent and efficient operation
  - Flexible deployment
  - Reliable operation and easy maintenance
  - Liquid cooling thermal management
  - Temperature range: -20°C to +55°C
- **Applications**:
  - Uninterruptible Power Supply
  - Peak shaving
  - Energy arbitrage
  - Frequency regulation
- **Certifications**: IEC61000, IEC 62477, IEC 62933, UL 9540A, UN38.3

---

### Utility Scale

#### 20ft Liquid-Cooled Container-A 1500V
- **File**: `utility/20ft-container-a-1500v.png`
- **Capacity**: 3.07 MWh (3,067 kWh)
- **Configuration**: 8×4P384S
- **Battery**: 8×312Ah
- **Chemistry**: LFP (Lithium Iron Phosphate)
- **Voltage**: 1228.8V (nominal), 960V to 1401.6V (system)
- **Dimensions**: 6058mm × 2438mm × 2896mm
- **Weight**: 35t
- **Key Features**:
  - Long life lithium iron phosphate battery
  - Intelligent BMS system
  - Level 3 fire safety protection (Pack Level)
  - Easy to maintain for external operation
  - Save land area
  - Liquid cooling thermal management
  - Temperature range: -10°C to +55°C
- **Applications**:
  - User side
  - Grid side
  - Power supply side
- **Certifications**: IEC 62619, UN38.3, GB/T36276, UL9540, UL9540A, UL1973

#### 20ft Liquid-Cooled Container-B 1500V
- **File**: `utility/20ft-container-b-1500v.png`
- **Capacity**: 3.99 MWh (3,993 kWh)
- **Configuration**: 5×2P416S
- **Battery**: 5×600Ah
- **Chemistry**: LFP (Lithium Iron Phosphate)
- **Voltage**: 1331.2V (nominal), 1040V to 1401.6V (system)
- **Dimensions**: 6058mm × 2438mm × 2896mm
- **Weight**: 35t
- **Key Features**:
  - Long life lithium iron phosphate battery
  - Intelligent BMS system
  - Level 3 fire safety protection (Pack level)
  - Easy to maintain for external operation
  - Save land area
  - Liquid cooling thermal management
  - Temperature range: -10°C to +55°C
- **Applications**:
  - User side
  - Grid side
  - Power supply side
- **Certifications**: IEC 62619, UN38.3, GB/T36276, UL9540, UL9540A, UL1973

#### 40ft Liquid-Cooled Container 1500V
- **File**: `utility/40ft-container-1500v.png`
- **Capacity**: 6.9 MWh (6,900 kWh)
- **Configuration**: 18×4P384S
- **Battery**: 18×312Ah
- **Chemistry**: LFP (Lithium Iron Phosphate)
- **Voltage**: 1228.8V (nominal), 960V to 1401.6V (system)
- **Dimensions**: 12192mm × 2500mm × 3000mm
- **Weight**: 75t
- **Key Features**:
  - Long life lithium iron phosphate battery
  - Intelligent BMS system
  - Level 3 fire safety protection (Pack Level)
  - Easy to maintain for external operation
  - Save land area
  - Liquid cooling thermal management
  - Temperature range: -10°C to +55°C
- **Applications**:
  - User side
  - Grid side
  - Power supply side
- **Certifications**: GB/T 36276

---

### Overview Images

#### Grid Side Overview
- **File**: `grid-side-overview.png`
- **Description**: Overview image for grid-side energy storage applications
- **Features Highlighted**:
  - Cycle Life: More than 8000 times
  - Energy Density: Up to 180Wh/kg
  - High Security: No fire after nail penetration
  - Certified: Passed UL9540A, UL1973, GB/T36276 and GB38031 certification

#### Power Side Overview
- **File**: `power-side-overview.png`
- **Description**: Overview image for power generation side energy storage applications
- **Features Highlighted**:
  - Standard Size ESS cell, wide adaptability
  - Energy density: 170Wh/kg
  - Long Life: > 12,000 laps, calendar life of more than 20 years
  - Product Certificates: Passed GB, UL, IEC and other tests and certifications

---

## Usage Notes

- All images are sourced from A123 Systems (www.a123systems.com)
- Images showcase LFP (Lithium Iron Phosphate) battery technology
- All products feature liquid cooling thermal management
- Products are certified to international standards (IEC, UL, GB, UN38.3)
- Operating temperature range: -20°C to +55°C (varies by product)
- Storage temperature range: -40°C to +60°C

## Applications

### Grid Side
- Grid Frequency Modulation
- Uninterruptible Power Supply
- Portable Power

### Power Side
- Peak shaving
- Energy arbitrage
- Frequency regulation
- Backup power supply

### User Side
- Industrial applications
- Commercial applications
- Residential (not included in this collection)

---

*Last Updated: 2025-09-30*
*Source: A123 Systems - Wanxiang A123 Systems Corp*